% generated by scripts/docw-gen.js from data/ -- do not edit
\begin{longtable}[c]{@{}F{\cw{0.085}{1.6000}}F{\cw{0.17}{1.6000}}F{\cw{0.21}{1.6000}}F{\cw{0.155}{1.6000}}F{\cw{0.38}{1.6000}}@{}}
\caption{I/O modules of the RF MPS PLC-5.}\label{tab:plc-modules}\\
\toprule
Module & Catalog & Location and address & Drawing & Content and notes \\
\midrule
\endfirsthead
\toprule
Module & Catalog & Location and address & Drawing & Content and notes \\
\midrule
\endhead
\bottomrule
\endlastfoot
TC1 & 1771-IXE & X430 module 1\newline BT rack 0 group 0 & WD-340-330-07 & Klystron water, body, collector and window air; HCW supply\newline\emph{Far ends XWTR-TB2 1 to 8 in the klystron water rack, on 8 pairs of a 12-pair cable; EPICS DCM table 2 words 4 to 11} \\
TC2 & 1771-IXE & X430 module 2\newline BT rack 0 group 1 & WD-340-330-08 & Station: VXI crate supply, ambient air, RF drive amplifier; HCW returns of the circulator and waveguide loads\newline\emph{Channels 5 to 8 on XWTR-TB2 9 to 12; EPICS DCM table 2 words 12 to 19} \\
TC3 & 1771-IXE & X430 module 3\newline BT rack 0 group 2 & WD-340-330-09 & Cavity A body 1 to 8\newline\emph{Far ends CAVAJB-TB2 1 to 8; EPICS DCM table 2 words 20 to 27} \\
TC4 & 1771-IXE & X430 module 4\newline BT rack 0 group 3 & WD-340-330-10 & Cavity A body 9 to 14, fixed and movable tuner\newline\emph{Far ends CAVAJB-TB2 9 to 16; EPICS DCM table 2 words 28 to 35} \\
TC5 & 1771-IXE & X430 module 5\newline BT rack 0 group 4 & WD-340-330-11 & Cavity A tuner bellows, HOM loads, LCW return and supply, waveguide HOM load\newline\emph{Far ends CAVAJB-TB2 17 to 24; EPICS DCM table 2 words 36 to 43} \\
TC6 & 1771-IXE & X430 module 6\newline BT rack 0 group 5 & WD-340-330-12 & Cavity B body 1 to 8\newline\emph{Far ends CAVBJB-TB2 1 to 8; EPICS DCM table 2 words 44 to 51} \\
TC7 & 1771-IXE & X430 module 7\newline BT rack 0 group 6 & WD-340-330-13 & Cavity B body 9 to 14, fixed and movable tuner\newline\emph{Far ends CAVBJB-TB2 9 to 16; EPICS DCM table 2 words 52 to 59} \\
TC8 & 1771-IXE & X430 module 8\newline BT rack 0 group 7 & WD-340-330-14 & Cavity B tuner bellows, HOM loads, LCW return and supply, waveguide HOM load\newline\emph{Far ends CAVBJB-TB2 17 to 24; EPICS DCM table 3 words 4 to 11} \\
TC9 & 1771-IXE & X420 module 1\newline BT rack 2 group 0 & WD-340-330-15 & Cavity C body 1 to 8\newline\emph{Far ends CAVCJB-TB2 1 to 8; EPICS DCM table 3 words 12 to 19} \\
TC10 & 1771-IXE & X420 module 2\newline BT rack 2 group 1 & WD-340-330-16 & Cavity C body 9 to 14, fixed and movable tuner\newline\emph{Far ends CAVCJB-TB2 9 to 16; EPICS DCM table 3 words 20 to 27} \\
TC11 & 1771-IXE & X420 module 3 (drawn MODULE 11, E20)\newline BT rack 2 group 2 & WD-340-330-17 & Cavity C tuner bellows, HOM loads, LCW return and supply, waveguide HOM load\newline\emph{Far ends CAVCJB-TB2 17 to 24; EPICS DCM table 3 words 28 to 35} \\
TC12 & 1771-IXE & X420 module 4\newline BT rack 2 group 3 & WD-340-330-18 & Cavity D body 1 to 8\newline\emph{Far ends CAVDJB-TB2 1 to 8; EPICS DCM table 3 words 36 to 43} \\
TC13 & 1771-IXE & X420 module 5 (drawn MODULE 25, E20)\newline BT rack 2 group 4 & WD-340-330-19 & Cavity D body 9 to 14, fixed and movable tuner\newline\emph{Far ends CAVDJB-TB2 9 to 16; EPICS DCM table 3 words 44 to 51} \\
TC14 & 1771-IXE & X420 module 6\newline BT rack 2 group 5 & WD-340-330-20 & Cavity D tuner bellows, HOM loads, LCW return and supply, waveguide HOM load\newline\emph{Far ends CAVDJB-TB2 17 to 24; EPICS DCM table 3 words 52 to 59} \\
AI1 & Analog input, 16 single-ended channels (catalog not drawn) & X430 slot 9 (drawn RACK 4 SLOT 9)\newline BT rack 1 group 0 & WD-340-330-21 & Cavities A and B; filament, main focus and bucking supplies; klystron vacuum; circulator\newline\emph{Through X516; terminals 5, 10 and 15 return, 20 and 21 common; channel n in EPICS DCM word n + 3} \\
AI2 & Analog input, 16 single-ended channels (catalog not drawn) & X430 slot 10 (drawn RACK 4 SLOT 10)\newline BT rack 1 group 1 & WD-340-330-22 & Cavities C and D; tuner 24 V bulk supply; RF power level; HVPS voltage and current\newline\emph{Through X517; channels 13 to 16 spare, tied to the return bus; channel n in EPICS DCM word n + 19} \\
DI1 & 1771-IBN & X420 slot 9 (drawn RACK X4 MODULE 9)\newline I:030, I:031 & WD-340-330-23 & Klystron, circulator and waveguide interlocks; requests from the panel\newline\emph{Through X519; terminals 9, 10, 19, 20, 29, 30, 39 and 40 are the -DC return. X519 numbers as drawn on WD-340-330-23, except on the panel lines, which follow WD-340-330-02; WD-340-330-02 and -33 number X519 by module terminal (E7)} \\
DO1 & 1771-OBN & X420 slot 10 (drawn RACK X4 MODULE 10)\newline O:030, O:031 & WD-340-330-25 & Interlock summaries and commands to the panel; filament, focus and blower commands\newline\emph{Through X522; +DC on terminals 1, 11, 21 and 31 from X518; commons on 10, 20, 30 and 40} \\
DI2 & 1771-IBN & X420 slot 11 (drawn RACK X4 MODULE 11)\newline I:032, I:033 & WD-340-330-24 & Cavity flow, vacuum and ion-pump interlocks\newline\emph{Through X520; terminals 9, 10, 19, 20, 29, 30, 39 and 40 are the -DC return} \\
DO2 & 1771-OBN & X420 slot 12 (drawn RACK X4 MODULE 12)\newline O:032, O:033 & WD-340-330-26 & All outputs drawn spare\newline\emph{Through X523 (terminal n on X523 n); +DC on 1, 11, 21 and 31; commons on 10, 20, 30 and 40} \\
\end{longtable}
